
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {00b4e2c3-2be9-42f3-b21d-372cdc873f93}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref 1980-2004-Service-ASHRAE 169-2006-1A, !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  ZN_Office_ZN,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  ZN_Office_Floor,                        !- Name
  Floor,                                  !- Surface Type
  ext-slab,                               !- Construction Name
  ZN_Office_ZN,                           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  8.2296, 15.24, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_Roof,                         !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  ZN_Office_ZN,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  8.2296, 0, 4.572,                       !- X,Y,Z Vertex 2 {m}
  8.2296, 15.24, 4.572,                   !- X,Y,Z Vertex 3 {m}
  0, 15.24, 4.572;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ZN_Office_ZN,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Repair_Shop_Wall_West,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 4.572,                       !- X,Y,Z Vertex 1 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.2296, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  8.2296, 15.24, 4.572;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall R-4.17 adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_ZN,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 15.24, 4.572,                   !- X,Y,Z Vertex 1 {m}
  8.2296, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 15.24, 4.572;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_Wall_North_Door,              !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door,           !- Construction Name
  ZN_Office_Wall_North,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.26696257942767, 15.24, 2.10771911142225, !- X,Y,Z Vertex 1 {m}
  7.26696257942767, 15.24, 0.117380888577751, !- X,Y,Z Vertex 2 {m}
  6.44903742057233, 15.24, 0.117380888577751, !- X,Y,Z Vertex 3 {m}
  6.44903742057233, 15.24, 2.10771911142225; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall R-4.17 adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_ZN,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 4.572;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_Wall_South_Door,              !- Name
  GlassDoor,                              !- Surface Type
  U 1.22 SHGC 0.25 Simple Glazing Window, !- Construction Name
  ZN_Office_Wall_South,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.44903742057233, 0, 2.10771911142225,  !- X,Y,Z Vertex 1 {m}
  6.44903742057233, 0, 0.117380888577751, !- X,Y,Z Vertex 2 {m}
  7.26696257942767, 0, 0.117380888577751, !- X,Y,Z Vertex 3 {m}
  7.26696257942767, 0, 2.10771911142225;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_Wall_South_Window_1,          !- Name
  Window,                                 !- Surface Type
  Window U-0.52058173 and Window SHGC 0.642598011, !- Construction Name
  ZN_Office_Wall_South,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.03178088857775, 0, 2.32911326812688,  !- X,Y,Z Vertex 1 {m}
  1.03178088857775, 0, 0.993186731873116, !- X,Y,Z Vertex 2 {m}
  3.02211911142225, 0, 0.993186731873116, !- X,Y,Z Vertex 3 {m}
  3.02211911142225, 0, 2.32911326812688;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall R-4.17 adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_ZN,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 4.572,                        !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Service Office Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  ZN_Office_ZN,                           !- Zone Name
  250.838208;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_Repair_Shop Infiltration,            !- Name
  ZN_Office_ZN,                           !- Zone or ZoneList Name
  Service_INFIL_SCH,                      !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ZN_Office_ZN Thermostat,                !- Name
  ZN_Office_ZN,                           !- Zone or ZoneList Name
  ZN_Office_ZN Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  ZN_Office_ZN Thermostat Schedule,       !- Name
  ZN_Office_ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZN_Office_ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Service_BLDG_HT_SCH_OFFICE,             !- Heating Setpoint Temperature Schedule Name
  Service_BLDG_CL_SCH_OFFICE;             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555555555556;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  17.7777777777778,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  17.7777777777778,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  17.7777777777778,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  17.7777777777778,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  19.4444444444445,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  19.4444444444445,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  19.4444444444445,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  19.4444444444445,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555555555556;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  17.777771419949,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  17.777771419949,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  17.777771419949,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  17.777771419949,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  19.444440205892,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  19.444440205892,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  19.444440205892,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  19.444440205892,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555534362794,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555534362794;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {d56df30e-8ef6-438a-9cca-76f791486346}, !- Name
  Schedule Day 57,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 58,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 61,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service_BLDG_HT_SCH_OFFICE,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {d56df30e-8ef6-438a-9cca-76f791486346}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555555555556;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  21.1111111111111;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {c8708671-e03b-4ab7-a164-32550449ca54}, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Schedule Day 49,                        !- Monday Schedule:Day Name
  Schedule Day 49,                        !- Tuesday Schedule:Day Name
  Schedule Day 49,                        !- Wednesday Schedule:Day Name
  Schedule Day 49,                        !- Thursday Schedule:Day Name
  Schedule Day 49,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 49,                        !- Holiday Schedule:Day Name
  Schedule Day 55,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 56,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 49,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 49;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service_BLDG_CL_SCH_OFFICE,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {c8708671-e03b-4ab7-a164-32550449ca54}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  23.8888888888889;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

ZoneHVAC:EquipmentConnections,
  ZN_Office_ZN,                           !- Zone Name
  ZN_Office_ZN Equipment List,            !- Zone Conditioning Equipment List Name
  ZN_Office_ZN Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 13;                                !- Zone Return Air Node Name

NodeList,
  ZN_Office_ZN Inlet Node List,           !- Name
  Node 7;                                 !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 7,                                 !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  ZN_Office_ZN Equipment List,            !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ZN_Office_ZN,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Service Ventilation 1 (0.05 ft/min,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ZN_Office_ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ZN_Office_ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ZN_Office_ZN,                           !- Zone Name 1
  Service Ventilation 1 (0.05 ft/min,     !- Design Specification Outdoor Air Object Name 1
  ZN_Office_ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Service Ventilation 1 (0.05 ft/min,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ZN_Repair_Shop_ZN,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  ZN_Repair_Shop_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ext-slab,                               !- Construction Name
  ZN_Repair_Shop_ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.2296, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  35.6616, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Repair_Shop_Roof,                    !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  ZN_Repair_Shop_ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 4.572,                       !- X,Y,Z Vertex 1 {m}
  35.6616, 0, 4.572,                      !- X,Y,Z Vertex 2 {m}
  35.6616, 15.24, 4.572,                  !- X,Y,Z Vertex 3 {m}
  8.2296, 15.24, 4.572;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Repair_Shop_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall R-4.17 adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Repair_Shop_ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 0, 4.572,                      !- X,Y,Z Vertex 1 {m}
  35.6616, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  35.6616, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  35.6616, 15.24, 4.572;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Repair_Shop_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall R-4.17 adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Repair_Shop_ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 15.24, 4.572,                  !- X,Y,Z Vertex 1 {m}
  35.6616, 15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  8.2296, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  8.2296, 15.24, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Repair_Shop_Wall_North_Door_1,       !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door,                  !- Construction Name
  ZN_Repair_Shop_Wall_North,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.5384085980922, 15.24, 2.88720859809223, !- X,Y,Z Vertex 1 {m}
  31.5384085980922, 15.24, 0.160791401907773, !- X,Y,Z Vertex 2 {m}
  28.8119914019078, 15.24, 0.160791401907773, !- X,Y,Z Vertex 3 {m}
  28.8119914019078, 15.24, 2.88720859809223; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Repair_Shop_Wall_North_Door_2,       !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door,                  !- Construction Name
  ZN_Repair_Shop_Wall_North,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.0520085980922, 15.24, 2.88720859809223, !- X,Y,Z Vertex 1 {m}
  26.0520085980922, 15.24, 0.160791401907773, !- X,Y,Z Vertex 2 {m}
  23.3255914019078, 15.24, 0.160791401907773, !- X,Y,Z Vertex 3 {m}
  23.3255914019078, 15.24, 2.88720859809223; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Repair_Shop_Wall_North_Door_3,       !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door,                  !- Construction Name
  ZN_Repair_Shop_Wall_North,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.5656085980922, 15.24, 2.88720859809223, !- X,Y,Z Vertex 1 {m}
  20.5656085980922, 15.24, 0.160791401907773, !- X,Y,Z Vertex 2 {m}
  17.8391914019078, 15.24, 0.160791401907773, !- X,Y,Z Vertex 3 {m}
  17.8391914019078, 15.24, 2.88720859809223; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Repair_Shop_Wall_North_Door_4,       !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door,                  !- Construction Name
  ZN_Repair_Shop_Wall_North,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.0792085980922, 15.24, 2.88720859809223, !- X,Y,Z Vertex 1 {m}
  15.0792085980922, 15.24, 0.160791401907773, !- X,Y,Z Vertex 2 {m}
  12.3527914019078, 15.24, 0.160791401907773, !- X,Y,Z Vertex 3 {m}
  12.3527914019078, 15.24, 2.88720859809223; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Repair_Shop_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall R-4.17 adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Repair_Shop_ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 0, 4.572,                       !- X,Y,Z Vertex 1 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  35.6616, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  35.6616, 0, 4.572;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Repair_Shop_Wall_South_Door_1,       !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door,                  !- Construction Name
  ZN_Repair_Shop_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.3527914019078, 0, 2.88720859809223,  !- X,Y,Z Vertex 1 {m}
  12.3527914019078, 0, 0.160791401907773, !- X,Y,Z Vertex 2 {m}
  15.0792085980922, 0, 0.160791401907773, !- X,Y,Z Vertex 3 {m}
  15.0792085980922, 0, 2.88720859809223;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Repair_Shop_Wall_South_Door_2,       !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door,                  !- Construction Name
  ZN_Repair_Shop_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.8391914019078, 0, 2.88720859809223,  !- X,Y,Z Vertex 1 {m}
  17.8391914019078, 0, 0.160791401907773, !- X,Y,Z Vertex 2 {m}
  20.5656085980922, 0, 0.160791401907773, !- X,Y,Z Vertex 3 {m}
  20.5656085980922, 0, 2.88720859809223;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Repair_Shop_Wall_South_Door_3,       !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door,                  !- Construction Name
  ZN_Repair_Shop_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.3255914019078, 0, 2.88720859809223,  !- X,Y,Z Vertex 1 {m}
  23.3255914019078, 0, 0.160791401907773, !- X,Y,Z Vertex 2 {m}
  26.0520085980922, 0, 0.160791401907773, !- X,Y,Z Vertex 3 {m}
  26.0520085980922, 0, 2.88720859809223;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Repair_Shop_Wall_South_Door_4,       !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door,                  !- Construction Name
  ZN_Repair_Shop_Wall_South,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.8119914019078, 0, 2.88720859809223,  !- X,Y,Z Vertex 1 {m}
  28.8119914019078, 0, 0.160791401907773, !- X,Y,Z Vertex 2 {m}
  31.5384085980922, 0, 0.160791401907773, !- X,Y,Z Vertex 3 {m}
  31.5384085980922, 0, 2.88720859809223;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Repair_Shop_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ZN_Repair_Shop_ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Office_Wall_East,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.2296, 15.24, 4.572,                   !- X,Y,Z Vertex 1 {m}
  8.2296, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  8.2296, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 4.572;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Service Repair Shop Mass,               !- Name
  InteriorFurnishings,                    !- Construction Name
  ZN_Repair_Shop_ZN,                      !- Zone Name
  836.12736;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_Office Infiltration,                 !- Name
  ZN_Repair_Shop_ZN,                      !- Zone or ZoneList Name
  Service_INFIL_SCH,                      !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.1,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.216479921087801,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479921087801,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.54,              !- Name
  Smooth,                                 !- Roughness
  0.0945031901064969,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874634064887,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.87,              !- Name
  Smooth,                                 !- Roughness
  0.504690400540323,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.87_R-value 12.49727995 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  2.2008982675237,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.87_R-value 12.49727995 (ft^2*h*R/Btu)_R-value 0.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  2.2008982675237,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-6.83,              !- Name
  Smooth,                                 !- Roughness
  1.20268814419953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183217188546,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.93 1,            !- Name
  Smooth,                                 !- Roughness
  1.57183217188546,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-9.22,              !- Name
  Smooth,                                 !- Roughness
  1.62371828253249,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-9.22_R-value 19.30573267 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  3.39993612663519,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-9.22_R-value 19.30573267 (ft^2*h*R/Btu)_R-value 0.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  3.39993612663519,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-9.53,              !- Name
  Smooth,                                 !- Roughness
  1.67818528792139,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ECREF-1 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005999988,                            !- Thickness {m}
  0.099,                                  !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  0.219,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.155,                                  !- Visible Transmittance at Normal Incidence
  0.073,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.073,                                  !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  ,                                       !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005999988,                            !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  ,                                       !- Infrared Transmittance at Normal Incidence
  ,                                       !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  ;                                       !- Conductivity {W/m-K}

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-0.52058173 and SHGC 0.642598011, !- Name
  2.95600015351244,                       !- U-Factor {W/m2-K}
  0.642598011;                            !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-0.520581734 and SHGC 0.385, !- Name
  2.95600017622549,                       !- U-Factor {W/m2-K}
  0.385;                                  !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.643568,                               !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.25 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

Construction,
  ext-slab,                               !- Name
  6 in. Normalweight Concrete Floor;      !- Layer 1

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-9.22,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Building Roof R-10.0, !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation R-9.22;              !- Layer 2

Construction,
  Typical Insulated Metal Building Roof R-10.0 adj roof insulation, !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation R-9.22_R-value 19.30573267 (ft^2*h*R/Btu); !- Layer 2

Construction,
  Typical Insulated Metal Building Roof R-10.0 adj roof insulation adj roof insulation, !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation R-9.22_R-value 19.30573267 (ft^2*h*R/Btu)_R-value 0.0 (ft^2*h*R/Btu); !- Layer 2

Construction,
  Typical Insulated Metal Building Wall R-4.17, !- Name
  Metal Siding,                           !- Layer 1
  Typical Insulation R-2.87,              !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  Typical Insulated Metal Building Wall R-4.17 adj ext wall insulation, !- Name
  Metal Siding,                           !- Layer 1
  Typical Insulation R-2.87_R-value 12.49727995 (ft^2*h*R/Btu), !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  Typical Insulated Metal Building Wall R-4.17 adj ext wall insulation adj ext wall insulation, !- Name
  Metal Siding,                           !- Layer 1
  Typical Insulation R-2.87_R-value 12.49727995 (ft^2*h*R/Btu)_R-value 0.0 (ft^2*h*R/Btu), !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-9.22;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation R-8.93 1;            !- Layer 1

Construction,
  U 1.22 SHGC 0.25 Simple Glazing Window, !- Name
  U 1.22 SHGC 0.25 Simple Glazing;        !- Layer 1

Construction,
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

Construction,
  Window U-0.52058173 and Window SHGC 0.642598011, !- Name
  Simple Glazing Material U-0.52058173 and SHGC 0.642598011; !- Layer 1

Construction,
  Window U-0.520581734 and Window SHGC 0.385, !- Name
  Simple Glazing Material U-0.520581734 and SHGC 0.385; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  controlmode;                            !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

ScheduleTypeLimits,
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  volumetricflowrate;                     !- Unit Type

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  67,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  67,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  67,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  67,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  67,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  67,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  67,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  67,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  67,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  67,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  67,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  67,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  67,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  67,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  67,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  67,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  67,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  67,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  67,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  67,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  67,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  67,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  67,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  67,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  67,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  67,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  67,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  67,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  67,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  67,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  67,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  67,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  67,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  67,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  67,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  67,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  67,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  67,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  67,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  67,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  67,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  67,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  67,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  67,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  67,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  67,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  67,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  67,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  67,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  67,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  67,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  67,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  67,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  67,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  67,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  67,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  67,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  67,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  67,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  67,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  67,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  67,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  67,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  67,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  67,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  67,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  67,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  67,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  67,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  67,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  67,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  67,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  67,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  67,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  67,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  67,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  67,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  67,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  67,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  67,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  67,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  67,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  67,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  67,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  67,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  67,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  67,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  67,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  67,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  67,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  67,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  67,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  67,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  67,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  67,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  67;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.200000002980232,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.200000002980232,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.200000002980232,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.200000002980232,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.5,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.5,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.5,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.5,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.949999988079071,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007450581;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007450581;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007450581;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.900000035762787,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.800000011920929,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.800000011920929,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.800000011920929,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.800000011920929,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.899999976158142,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.649999976158142,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.25,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.25,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.25,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.25,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007450581;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007450581;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.100000001490116,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.300000011920929,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.150000005960464,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007450581;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.25,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.25,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.25,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.25,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.25,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.25,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.25,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.25,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.25,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.25,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.25,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.25,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.25,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.25,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.25,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.25,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.25,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.25,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.25,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.25,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.25,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.25,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.25,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.25,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.25,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.25,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.25,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.25,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.25,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.25,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.25,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.25,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.25,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.25,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.25,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.25,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.25,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.25,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.25,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.25,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.25,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.25,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.25,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.25,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.25,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.25,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.25,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.25,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.25,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.25,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.25,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.25,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.25,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.25,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.25,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.25,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.25,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.25,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.25,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.25,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.25,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.25,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.25,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.25,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.25,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.25,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.25,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.25,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.25,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.25,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.25,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.25,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.25,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.25,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.25,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.25,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.25,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.25,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.25,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.25,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.25,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.25,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.25,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.25,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.25,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.25,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.25,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.25,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.25,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.25,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.25,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.25,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.25,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.25,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.25,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.25,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.25,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.25,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.25,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.25,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.25,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.25,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.25,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
